---
title: "Q38B — Base unit"
family: q
module: module-q38b
status: draft
source: SH-080483
---

<ModulePage id="q38b" />

## 1. Signal groups to wire

Q38B is a main base with 8 slots. The base has no field signal terminals; the groups to check are:

| Group | Signal | Direction | Notes |
| --- | --- | --- | --- |
| I/O module slots | 8 slots | module ↔ base | Modules only; no field signal wiring |
| Power/CPU slots | 2 positions | power module, CPU ↔ base | Main base only |
| Extension connector | Extension cable | main base ↔ extension base | Connect an extension base when more slots are needed |
| Ground | FG screw | — | Ground to the panel at ≤100 ohm |
| Mounting | M4 screw holes | — | 98 mm high, 44.1 mm deep |

## 2. Wiring principles

- **Connection type:** no field terminals; module slots — module slots only, no field terminals (SH-080483 §8.1, p. 239).
- Do not wire field signals to the base; all I/O goes through modules plugged into the slots.
- Keep covers on empty slots and do not touch the bus connector while power is on.
- Tighten the M4 base screws correctly; keep the power module/CPU ventilation clear.
- An extension base needs its own power module; do not feed its 5 V rail from the main base.
- Insert the extension cable fully and lock it; connect the FG screw to the panel earth.

## 3. Reference diagram

- Main base: use [Q312B](/en/q/modules/m/q312b) for the power/CPU and I/O slot arrangement; the seating method applies, the 12-slot count does not apply to other models.
- Power: use [Q61P](/en/q/modules/m/q61p) for the supply and grounding; the 5 V rail is internal.
- Extension base: use [Q612B](/en/q/modules/m/q612b) for the extension cable and dedicated power module.
- Base selection and internal 5 V current are on [Power and base](/en/q/system/power-and-base).

## 4. Manufacturer input/output circuits

The manufacturer main-base part names (Q33B/Q35B/Q38B/Q312B) are in SH-080483 §8.1 (p. 239): <SourceRef doc="sh080483" page="239" />.

<ManualFigure
  src="/img/manual/q-series-main-base-parts.webp"
  alt="Main base Q33B/Q35B/Q38B/Q312B: slots, base cover, extension-cable connector and screws"
  caption="Manufacturer main-base part names for Q33B/Q35B/Q38B/Q312B — no field terminals; module slots"
  doc="SH-080483"
  section="§8.1"
  page="239"
  pdf-url="https://www.mitsubishielectric.com/dl/fa/document/manual/plc/sh080483eng/sh080483engbc.pdf"
/>

The extracted system grounding diagram is on [Power and base](/en/q/system/power-and-base).

## 5. External device connections

- External devices do not connect to the base; sensors, loads, drives and network cables connect to the module in the relevant slot.
- An extension base takes power from its own power module and links to the main base through the extension cable.
- The base FG screw connects to the panel earth; never use it as the 0 V of a 24 VDC supply.

## 6. Checklist before power-up

- [ ] Power was switched off before mounting the base.
- [ ] Base is fixed with M4 screws and does not rock.
- [ ] Power module and CPU are in the correct positions with locks engaged.
- [ ] Covers are fitted to all empty slots.
- [ ] Extension cable is fully inserted and locked.
- [ ] Extension base has its own power module.
- [ ] FG screw is grounded to the panel, ≤100 ohm.
- [ ] Module count does not exceed 8 slots.
