---
title: "QD75D4 — Motion module"
family: q
module: module-qd75d4
status: draft
source: SH-080058
---

<ModulePage id="qd75d4" />

Wiring principles, signal groups and the manufacturer terminal layout live on [QD75D4 wiring](/en/q/qd75/wiring). This page only summarises the driver connections and keeps the checklist before power-up; see the [driver wiring overview](/en/q/drivers/).

## Driver connections

The block diagram below connects the QD75D4 to the five documented drivers. Per-pin details and driver-specific rules live on each driver page and are not copied here.

<DriverWiring driver="overview" />

| Driver | Control connector | Page |
| --- | --- | --- |
| MR-J4-A | CN1 | [MR-J4-A page](/en/q/drivers/mr-j4-a) |
| ASDA-B2 | CN1 | [ASDA-B2 page](/en/q/drivers/delta-b2) |
| Sigma-7 SGD7S | CN1 | [Sigma-7 page](/en/q/drivers/yaskawa-sigma7) |
| MINAS A6 | CN1 | [MINAS A6 page](/en/q/drivers/panasonic-minas-a6) |
| DM542 | P1 (terminal block) | [DM542 page](/en/q/drivers/stepper-dm542) |

## Checklist before power-up

- [ ] Power was cut throughout the wiring process.
- [ ] Correct F+/F−, R+/R− pairing, with no swapping between axes.
- [ ] READY (1A11) and RDYCOM (1A12) wired to the correct driver for each axis.
- [ ] No more than 2 wires per terminal point.
- [ ] Pulse wires separated from power wires.
- [ ] Shield grounded at one end, per cabinet regulations.
- [ ] Pin numbers cross-checked against the tables in SH-080058 — wiring chapter.
- [ ] Hard limit switches and emergency stop button wired independently of the PLC.
- [ ] Continuity and insulation measured before power-up.
