---
title: "QX72 — Digital input module"
family: q
module: module-qx72
status: draft
source: SH-080042
---

<ModulePage id="qx72" />

## 1. Signal groups to wire

QX72 is a 64-point 5/12 VDC input module. The module accepts either positive or negative common; choose one type for the whole point group. The signal groups to wire are:

| Group | Signal | Direction | Notes |
| --- | --- | --- | --- |
| Input | X0…X3F | sensor/switch → module | 64 points, 5/12 VDC; terminal table in SH-080042 §2-22 |
| Common | COM | — | Choose positive or negative COM and keep it for the group |
| Module supply | 5 VDC from base | base → module | Taken from the base 5 V rail; never connect an external supply to this rail |

## 2. Wiring principles

- **Connection type:** 40-pin connector (A20/B20) — two rows A20/B20, 32 points per connector (SH-080042 §2.17, p. 2-23).
- Choose positive or negative COM before wiring; do not change type within one group.
- Route signal wiring at least 100 mm from power wiring; if they must share a bundle, use shielded cable and ground the shield on the PLC side (SH-080483 §4.8.2 p.111).
- Feed the sensor/switch from a supply within the module's 5/12 VDC rated range, on a separate branch and fuse; do not draw it from the base 5 V rail.
- Do not stuff multiple wires into one terminal; keep one wire per X point.

## 3. Reference diagram

Use [QX40](/en/q/modules/m/qx40) and [QX80](/en/q/modules/m/qx80) to compare the two common schemes. The rule of choosing one common for the whole group applies; the terminal tables of those pages do not — this module is rated 5/12 VDC, terminal table in SH-080042 §2-22.

## 4. Manufacturer input/output circuits

The manufacturer pin-out diagram for QX72 is in SH-080042 §2.17: <SourceRef doc="sh080042" page="2-22" />. The figure below reproduces the Pin-Outs table from that section; the extracted positive-common input circuit is on [QX40](/en/q/modules/m/qx40), the negative-common one on [QX80](/en/q/modules/m/qx80).

<ManualFigure
  src="/img/manual/qx72-terminals.webp"
  alt="QX72 pin-out diagram: Pin-Outs table with pin numbers and signal names"
  caption="Manufacturer pin-out diagram for QX72: Pin-Outs table with pin numbers and signal names — screw terminal block — 40-pin connector (A20/B20)"
  doc="SH-080042"
  section="§2.17"
  page="2-23"
  pdf-url="https://dl.mitsubishielectric.com/dl/fa/document/manual/plc/sh080042/sh080042ah.pdf"
/>

## 5. External device connections

- Either NPN or PNP sensors may be used, but choose one type and wire COM accordingly for the whole group.
- Do not mix NPN and PNP sensors on points that share one COM.
- Use shielded twisted pair for remote sensors; ground the shield at one end in the PLC panel.

## 6. Checklist before power-up

- [ ] Power was switched off before wiring.
- [ ] COM type chosen and kept for the group is correct.
- [ ] Sensor type is correct: NPN or PNP, one type only.
- [ ] Supply voltage is within the module rated range of 5/12 VDC.
- [ ] Every point was tested by hand before automatic operation.
- [ ] Signal wiring is at least 100 mm from power wiring.
- [ ] Shield grounded at one end, per panel rules.
- [ ] No multiple wires stuffed into one terminal.
