---
title: "Q63B — Base unit"
family: q
module: module-q63b
status: draft
source: SH-080483
---

<ModulePage id="q63b" />

## 1. Nhóm tín hiệu cần đấu

Q63B là base mở rộng 3 khe. Trên base không có đầu cực tín hiệu trường; các nhóm cần kiểm tra:

| Nhóm | Tín hiệu | Hướng | Ghi chú |
| --- | --- | --- | --- |
| Khe module I/O | 3 khe | module ↔ base | Chỉ cắm module, không đấu dây tín hiệu |
| Đầu nối mở rộng | Cáp mở rộng | base chính ↔ base mở rộng | Base mở rộng cần module nguồn riêng |
| Nguồn | Module nguồn riêng | module nguồn → base | Cấp nguồn 5 V cho base |
| Nối đất | Vít FG | — | Nối đất tủ ≤100 Ω |
| Lắp đặt | Lỗ vít M4 | — | Cao 98 mm, sâu 44,1 mm |

## 2. Nguyên tắc đi dây

- **Kiểu kết nối:** không có đầu cực trường; khe cắm module — khe cắm module, không có đầu cực trường (SH-080483 §8.1, p. 242).
- Không đấu dây tín hiệu trường lên base; mọi tín hiệu vào/ra đi qua module cắm trên khe.
- Giữ nắp che khe trống và không chạm vào đầu nối bus khi đang cấp điện.
- Siết vít M4 cố định base đúng lực; giữ khe thông gió của module nguồn/CPU không bị che.
- Base mở rộng phải có module nguồn riêng; không cấp 5 V từ base chính sang.
- Cắm cáp mở rộng hết chiều sâu và khóa chốt; dây đất FG nối về điểm đất tủ.

## 3. Sơ đồ tham chiếu

- Base chính: dùng [Q312B](/q/modules/m/q312b) làm mẫu bố trí khe nguồn/CPU và khe I/O; áp dụng cách cắm module, không áp dụng số khe 12 cho model khác.
- Nguồn: dùng [Q61P](/q/modules/m/q61p) cho đường nguồn và nối đất; nguồn 5 V là nguồn nội bộ.
- Base mở rộng: dùng [Q612B](/q/modules/m/q612b) cho cách nối cáp mở rộng và module nguồn riêng.
- Bảng chọn base và dòng 5 V nội bộ ở [Nguồn và base](/q/system/power-and-base).

## 4. Sơ đồ mạch vào/ra của hãng

Hình tên bộ phận base mở rộng của hãng (Q63B/Q65B/Q68B/Q612B) nằm trong SH-080483 §8.1 (tr. 242): <SourceRef doc="sh080483" page="242" />.

<ManualFigure
  src="/img/manual/q-series-extension-base-parts.webp"
  alt="Base mở rộng Q63B/Q65B/Q68B/Q612B: khe I/O, đầu nối IN/OUT và vít"
  caption="Tên bộ phận base mở rộng của hãng cho nhóm Q63B/Q65B/Q68B/Q612B — không có đầu cực trường; khe cắm module"
  doc="SH-080483"
  section="§8.1"
  page="242"
  pdf-url="https://www.mitsubishielectric.com/dl/fa/document/manual/plc/sh080483eng/sh080483engbc.pdf"
/>

Sơ đồ nối đất hệ thống đã trích nằm ở [Nguồn và base](/q/system/power-and-base).

## 5. Đấu nối thiết bị ngoài

- Thiết bị ngoài không đấu trực tiếp vào base; cảm biến, tải, driver và cáp mạng đấu vào module tương ứng trên khe.
- Base mở rộng nhận nguồn từ module nguồn riêng và nối với base chính bằng cáp mở rộng.
- Vít FG của base nối về điểm đất tủ; không dùng vít FG làm cực âm nguồn 24 V.

## 6. Checklist trước khi cấp điện

- [ ] Đã cắt nguồn trước khi lắp base.
- [ ] Base cố định bằng vít M4, không rung lắc.
- [ ] Module nguồn và CPU cắm đúng vị trí, chốt đã khóa.
- [ ] Nắp che khe trống còn đủ.
- [ ] Cáp mở rộng cắm hết chiều sâu và khóa chốt.
- [ ] Base mở rộng có module nguồn riêng.
- [ ] Vít FG đã nối đất tủ, điện trở ≤100 Ω.
- [ ] Số module không vượt quá 3 khe.
