---
title: "QD62 — Module đếm xung"
family: q
module: module-qd62
status: draft
source: SH-080036
---

<ModulePage id="qd62" />

## 1. Nhóm tín hiệu cần đấu

QD62/QD62E là module đếm xung 2 kênh. Các nhóm tín hiệu cần đấu:

| Nhóm | Tín hiệu | Hướng | Ghi chú |
| --- | --- | --- | --- |
| Xung đếm | Phase A, Phase B | encoder → module | Mỗi kênh có ba cặp 24/12/5 V; chỉ đấu một cặp (SH-080036 §3.5 p.3-12) |
| Điều khiển | Preset, Function start | công tắc/PLC → module | Cùng ba mức 24/12/5 V (SH-080036 §3.5 p.3-12) |
| Ngõ ra so sánh | EQU1, EQU2 | module → tải | 0,5 A/điểm, 2 A/common; QD62 sink, QD62E source (SH-080036 §3.5 p.3-12) |
| Nguồn ngoài | 12/24 V, 0 V | nguồn → module | Nuôi tầng ngõ ra (SH-080036 §3.5 p.3-12) |

### Phương pháp đếm

| Chế độ | Mô tả | Nguồn |
| --- | --- | --- |
| 1-phase ×1 | Đếm sườn lên của pha A; chiều đảo bằng pha B hoặc lệnh đếm xuống | SH-080036 §5.1.1 p.5-1 |
| 1-phase ×2 | Đếm cả sườn lên và sườn xuống của pha A | SH-080036 §5.1.1 p.5-1 |
| CW/CCW | Xung CW vào pha A đếm lên, xung CCW vào pha B đếm xuống | SH-080036 §5.1.1 p.5-1 |
| 2-phase ×1 | Đếm một sườn trên mỗi chu kỳ A/B | SH-080036 §5.1.1 p.5-1 |
| 2-phase ×2 | Đếm hai sườn trên mỗi chu kỳ A/B | SH-080036 §5.1.1 p.5-1 |
| 2-phase ×4 | Đếm bốn sườn trên mỗi chu kỳ A/B | SH-080036 §5.1.1 p.5-1 |

### Bảng chân

| Chân CH1 | Chân CH2 | Tín hiệu | Nguồn |
| --- | --- | --- | --- |
| A20 | A13 | Phase A pulse input 24 V | SH-080036 §3.5 p.3-12 |
| B20 | B13 | Phase A pulse input 12 V | SH-080036 §3.5 p.3-12 |
| A19 | A12 | Phase A pulse input 5 V | SH-080036 §3.5 p.3-12 |
| B19 | B12 | ABCOM | SH-080036 §3.5 p.3-12 |
| A18 | A11 | Phase B pulse input 24 V | SH-080036 §3.5 p.3-12 |
| B18 | B11 | Phase B pulse input 12 V | SH-080036 §3.5 p.3-12 |
| A17 | A10 | Phase B pulse input 5 V | SH-080036 §3.5 p.3-12 |
| B17 | B10 | Preset input 24 V | SH-080036 §3.5 p.3-12 |
| A16 | A09 | Preset input 12 V | SH-080036 §3.5 p.3-12 |
| B16 | B09 | Preset input 5 V | SH-080036 §3.5 p.3-12 |
| B15 | B08 | Function start input 24 V | SH-080036 §3.5 p.3-12 |
| A14 | A07 | Function start input 12 V | SH-080036 §3.5 p.3-12 |
| B14 | B07 | Function start input 5 V | SH-080036 §3.5 p.3-12 |
| A06 / A05 | | EQU1 — coincidence output No. 1 | SH-080036 §3.5 p.3-12 |
| B06 / B05 | | EQU2 — coincidence output No. 2 | SH-080036 §3.5 p.3-12 |
| B02, B01 | | 12/24 V (nguồn ngoài) | SH-080036 §3.5 p.3-12 |
| A02, A01 | | 0 V (cực chung) | SH-080036 §3.5 p.3-12 |

## 2. Nguyên tắc đi dây

- **Kiểu kết nối:** đầu nối 40 chân (A20/B20) — hai hàng chân A20/B20, 32 điểm mỗi đầu nối (SH-080036 §3.5, p. 3-12).
- Mỗi kênh có ba cặp chân 24 V, 12 V và 5 V; chỉ đấu đúng một cặp theo mức xung của encoder. Đấu nhầm cặp sẽ mất xung hoặc hỏng ngõ vào.
- ABCOM là cực chung của cặp A/B, không phải 0 V nguồn ngoài cho tải.
- Dùng cặp xoắn có vỏ bọc cho A, B; nối vỏ bọc một điểm phía encoder.
- Dây xung cách dây động lực ≥150 mm; xung nhiễu làm module đếm sai.
- QD62 và QD62E khác chiều tầng ra: QD62 sink đấu tải về dương nguồn, QD62E source đấu tải về 0 V.

## 3. Sơ đồ tham chiếu

- QD62 là trang mẫu cho đếm xung 2 kênh. [QD62E](/q/modules/m/qd62e) dùng chung bảng chân và cách đếm, chỉ khác tầng ra source.
- Không áp dụng sơ đồ chân của QD62D (ngõ vi sai RS-422-A) cho QD62/QD62E.
- QD62/QD62E không có ngõ Z riêng; xung Z phải đưa về ngõ vào số thường hoặc mạch preset ngoài.

## 4. Sơ đồ mạch vào/ra của hãng

Sơ đồ mạch vào/ra và bảng cực của hãng nằm trong SH-080036 §3.5: <SourceRef doc="sh080036" page="3.5" />. Trang này không trích hình mạch vào riêng; hình nối encoder open collector và line driver nằm ở mục 5 dưới đây. Thông số đầy đủ:

| Hạng mục | Giá trị | Nguồn |
| --- | --- | --- |
| Số kênh | 2 kênh | SH-080036 §3.1 p.3-1 |
| Số điểm chiếm dụng | 16 điểm (Intelligent 16 points) | SH-080036 §3.1 p.3-1 |
| Tốc độ đếm | 200 k / 100 k / 10 k PPS theo switch (200 kPPS là mức cao nhất của QD62/E) | SH-080036 §3.1 p.3-1 |
| Mức tín hiệu vào | 5/12/24 VDC, 2–5 mA | SH-080036 §3.1 p.3-1 |
| Dải đếm | 32-bit có dấu, −2 147 483 648…2 147 483 647 | SH-080036 §3.1 p.3-1 |
| Kiểu đếm | Linear counter hoặc ring counter | SH-080036 §5.2 p.5-4 |
| Ngõ ra so sánh EQU1/EQU2 | 0,5 A/điểm, 2 A/common; 10,2–30 V; đáp ứng ≤ 0,1 ms | SH-080036 §3.5 p.3-12 |
| Nguồn ngoài cho ngõ ra | 12/24 V (10,2–30 V), tiêu thụ 8 mA (TYP. 24 VDC) | SH-080036 §3.5 p.3-12 |

## 5. Đấu nối thiết bị ngoài

Sơ đồ nối encoder hở collector 24 V chính thức của hãng (+24 V, 0 V, pha A/B, ABCOM):

<ManualFigure
  src="/img/manual/qd62-wiring.webp"
  alt="Nối encoder hở collector 24 V với QD62: nguồn 24 V, pha A, pha B, ABCOM"
  caption="Nối encoder hở collector 24 V với QD62 — đầu nối 40 chân (A20/B20)"
  doc="SH-080036"
  section="§4.4.2"
  page="4-6"
  pdf-url="https://dl.mitsubishielectric.com/dl/fa/document/manual/plc/sh080036/sh080036q.pdf"
/>

Sơ đồ nối encoder line driver (tương đương AM26LS31) qua cặp vi sai:

<ManualFigure
  src="/img/manual/qd62-line-driver.webp"
  alt="Nối encoder line driver với QD62: các cặp vi sai A+/A−, B+/B−"
  caption="Nối encoder line driver với QD62 — đầu nối 40 chân (A20/B20)"
  doc="SH-080036"
  section="§4.4.2"
  page="4-8"
  pdf-url="https://dl.mitsubishielectric.com/dl/fa/document/manual/plc/sh080036/sh080036q.pdf"
/>

- Với encoder open collector 24 V, đấu Phase A 24 V (A20) và Phase B 24 V (A18).
- Với encoder 5 V line driver, đấu cặp 5 V (A19/A17) hoặc dùng QD62D cho vi sai.
- Nối vỏ bọc một điểm phía encoder; giữ dây xung cách dây động lực ≥150 mm.

### Địa chỉ liên quan

| Địa chỉ | Nội dung | Độ rộng | Nguồn |
| --- | --- | --- | --- |
| `Un\G0`, `Un\G1` | CH1 preset value | 32-bit | SH-080036 §5.1.3 p.5-3 |
| `Un\G2`, `Un\G3` | CH1 present value | 32-bit | SH-080036 §5.1.3 p.5-3 |
| `Un\G4`, `Un\G5` | CH1 coincidence point No. 1 | 32-bit | SH-080036 §5.1.3 p.5-3 |
| `Un\G6`, `Un\G7` | CH1 coincidence point No. 2 | 32-bit | SH-080036 §5.1.3 p.5-3 |
| `Un\G8` | CH1 overflow detection flag | 16-bit | SH-080036 §5.1.3 p.5-3 |
| `Un\G9` | CH1 counter function selection | 16-bit | SH-080036 §6.1 p.6-1 |
| `Un\G20`, `Un\G21` | CH1 ring counter minimum | 32-bit | SH-080036 §5.2.2 p.5-5 |
| `Un\G22`, `Un\G23` | CH1 ring counter maximum | 32-bit | SH-080036 §5.2.2 p.5-5 |
| `Un\G32`, `Un\G33` | CH2 preset value | 32-bit | SH-080036 §5.1.3 p.5-3 |
| `Un\G34`, `Un\G35` | CH2 present value | 32-bit | SH-080036 §5.1.3 p.5-3 |

## 6. Checklist trước khi cấp điện

- [ ] Đã cắt nguồn trước khi đấu dây.
- [ ] Chỉ đấu một cặp mức xung 24/12/5 V cho mỗi kênh.
- [ ] ABCOM không dùng làm 0 V nguồn tải.
- [ ] Encoder đúng loại open collector hoặc line driver.
- [ ] Dây xung cách dây động lực ≥150 mm.
- [ ] Vỏ bọc nối đất một đầu phía encoder.
- [ ] Đã kiểm tra xung bằng cách quay chậm trục encoder.
- [ ] Tầng ra sink/source đấu đúng chiều tải.
