---
title: "QD75M1 — Module chuyển động"
family: q
module: module-qd75m1
status: draft
source: IB-0300062
---

<ModulePage id="qd75m1" />

## 1. Nhóm tín hiệu cần đấu

QD75M1 là module vị trí 1 trục kiểu SSCNET. Các nhóm tín hiệu cần đấu:

| Nhóm | Tín hiệu | Hướng | Ghi chú |
| --- | --- | --- | --- |
| Cáp SSCNET | Cáp quang SSCNET | module ↔ servo amplifier | Một sợi vào, một sợi ra; nối tiếp qua amplifier (IB-0300062 §4.1.2 p.4-3) |
| Tín hiệu ngoài | Đầu nối 40 chân A6CON | driver/công tắc ↔ module | DOG, giới hạn, dừng khẩn theo bảng chân manual (IB-0300062 §2.2 p.2-5) |
| Nguồn module | 5 VDC từ base | base → module | Lấy từ rail 5 V của base |
| Nối đất | FG qua base | — | Theo quy định tủ |

## 2. Nguyên tắc đi dây

- **Kiểu kết nối:** đầu nối SSCNET — cáp quang SSCNET tới servo amplifier (IB-0300062 §2.2, p. 2-5).
- Cáp SSCNET là cáp quang hai chiều; giữ bán kính uốn và không kéo căng sợi.
- Cắt nguồn trước khi tháo/cắm đầu nối quang; không nhìn trực tiếp vào đầu cáp khi đang cấp điện.
- Giữ nắp bảo vệ đầu nối cho tới sát lúc cắm và đậy lại khi tháo.
- Tín hiệu ngoài đi qua đầu nối 40 chân A6CON; bảng chân và mức tín hiệu theo IB-0300062 §2.2 và §4.1.2.
- Dây tín hiệu ngoài đi cách dây động lực servo; dùng cáp có vỏ bọc, nối đất một đầu.

## 3. Sơ đồ tham chiếu

- Dùng [QD77MS4](/q/modules/m/qd77ms4) cho cấu trúc tuyến SSCNET III/H nhiều trục; QD75M1 là SSCNET một trục, chỉ áp dụng cách nối tiếp module → amplifier.
- Dùng [QD75D4](/q/modules/m/qd75d4) cho bố trí đầu nối ngoài 40 chân và nhóm tín hiệu DOG/FLS/RLS/STOP; không áp dụng cặp xung vi sai.
- Không áp dụng sơ đồ open collector của [QD75P4](/q/modules/m/qd75p4).

## 4. Sơ đồ mạch vào/ra của hãng

Sơ đồ khối nối cáp SSCNET giữa QD75M và các servo amplifier, kèm đầu nối kết thúc:

<ManualFigure
  src="/img/manual/qd75m-sscnet.webp"
  alt="Nối cáp SSCNET QD75M với các servo amplifier MR-H-BN, MR-J2-B và đầu nối kết thúc"
  caption="Nối cáp SSCNET QD75M → servo amplifier — đầu nối SSCNET"
  doc="IB-0300062"
  section="Phụ lục 3"
  page="App-29"
/>

Nguồn: <SourceRef doc="ib0300062" page="1.1.6" />.

## 5. Đấu nối thiết bị ngoài

- Servo amplifier: MR-J2-B, MR-H-BN hoặc loại SSCNET tương thích; nối tiếp theo thứ tự trục.
- Dùng cáp SSCNET đúng loại; tổng chiều dài tuyến ≤30 m (IB-0300062 §2.2 p.2-5).
- Đầu nối cuối tuyến phải có đầu nối kết thúc đúng loại.
- Encoder phản hồi về amplifier, không về module; không đấu encoder trực tiếp vào QD75M1.
- Không nhìn trực tiếp đầu cáp quang khi cấp điện.

## 6. Checklist trước khi cấp điện

- [ ] Đã cắt nguồn trước khi thao tác cáp quang.
- [ ] Đúng cáp SSCNET và đầu nối kết thúc cuối tuyến.
- [ ] Cáp nối tiếp module → amplifier 1 → … đúng thứ tự trục.
- [ ] Đầu nối quang sạch, nắp bảo vệ được đậy khi tháo.
- [ ] Bán kính uốn cáp trong giới hạn manual.
- [ ] Tổng chiều dài tuyến ≤30 m.
- [ ] Tín hiệu ngoài đấu đúng bảng chân 40 chân.
- [ ] Module cắm đúng khe, nhận 5 V qua base.
