---
title: "QJ71C24N — Module truyền thông"
family: q
module: module-qj71c24n
status: draft
source: SH-080006
---

<script setup>
const ch2Inputs = [
  { signal: 'SDA', pin: 'SDA', device: 'Dữ liệu phát A (4 dây) — cặp với SDB' },
  { signal: 'SDB', pin: 'SDB', device: 'Dữ liệu phát B (4 dây) — cặp với SDA' },
  { signal: 'RDA', pin: 'RDA', device: 'Dữ liệu thu A (4 dây) — cặp với RDB' },
  { signal: 'RDB', pin: 'RDB', device: 'Dữ liệu thu B (4 dây) — cặp với RDA' }
]
const ch2Outputs = [
  { signal: 'SG', pin: 'SG', device: 'Tín hiệu chung (signal ground)' },
  { signal: 'FG', pin: '(FG)', device: 'Vỏ/kẹp nối đất, nối trong module với SLD' }
]
</script>

<ModulePage id="qj71c24n" />

## 1. Nhóm tín hiệu cần đấu

QJ71C24N có hai kênh nối tiếp độc lập. Các nhóm tín hiệu cần đấu:

| Nhóm | Tín hiệu | Hướng | Ghi chú |
| --- | --- | --- | --- |
| CH1 RS-232 | CD, RD, SD, ER, SG, DR, RS, CS, CI | hai chiều | D-sub 9 cái, ren M2.6 (SH-080006 §3.2.1 p.3-3) |
| CH2 RS-422/485 | SDA, SDB, RDA, RDB, SG, (FG) | hai chiều | Khối đầu cực 2 mảnh (SH-080006 §4.4.2 p.4-8) |
| Điện trở kết thúc | 330 Ω / 110 Ω | — | Chỉ ở hai trạm đầu tuyến (SH-080006 §4.4.2 p.4-9) |
| Nguồn module | 5 VDC từ base | base → module | Lấy từ rail 5 V của base |

### CH1 RS-232 (D-sub 9)

| Chân | Ký hiệu | Tên đầy đủ | Hướng (so với module) | Chức năng |
| --- | --- | --- | --- | --- |
| 1 | `CD` | CD(DCD) | vào | Phát hiện sóng mang; có thể bỏ qua bằng cài đặt CD terminal check |
| 2 | `RD` | RD(RXD) | vào | Nhận dữ liệu |
| 3 | `SD` | SD(TXD) | ra | Phát dữ liệu |
| 4 | `ER` | ER(DTR) | ra | Báo sẵn sàng nhận (khi dùng điều khiển DTR/DSR) |
| 5 | `SG` | SG | — | Tín hiệu chung |
| 6 | `DR` | DR(DSR) | vào | Thiết bị ngoài sẵn sàng; module không phát khi tín hiệu này OFF |
| 7 | `RS` | RS(RTS) | ra | Yêu cầu phát |
| 8 | `CS` | CS(CTS) | vào | Cho phép phát; module không phát khi tín hiệu này OFF |
| 9 | `CI` | CI(RI) | vào | Tín hiệu chuông modem, chỉ nối khi dùng modem |

### CH2 RS-422/485

| Đầu cực | Tín hiệu | 4 dây | 2 dây (RS-485) |
| --- | --- | --- | --- |
| `SDA` | Dữ liệu phát A | nối `RDA` thiết bị ngoài | nối chung với `RDA`, đi trên dây A |
| `SDB` | Dữ liệu phát B | nối `RDB` thiết bị ngoài | nối chung với `RDB`, đi trên dây B |
| `RDA` | Dữ liệu thu A | nối `SDA` thiết bị ngoài | nối chung với `SDA` |
| `RDB` | Dữ liệu thu B | nối `SDB` thiết bị ngoài | nối chung với `SDB` |
| `SG` | Tín hiệu chung | nối `SG` thiết bị ngoài | nối `SG` thiết bị ngoài |
| `(FG)` | Đất vỏ | theo quy định tủ điện | theo quy định tủ điện |

## 2. Nguyên tắc đi dây

- **Kiểu kết nối:** D-sub 9 (CH1) + khối đấu dây RS-422/485 (CH2) — CH1 D-sub 9 chân, CH2 khối 6 điểm RS-422/485 (SH-080006 §3.2.1, p. 3-3).
- SDA/SDB và RDA/RDB đi thành cặp, không tách rời (SH-080006 §4.4.2 (1)(b)3 p.4-8).
- Điện trở kết thúc đúng kiểu truyền, chỉ đặt ở hai trạm đầu tuyến; không đặt ở trạm giữa.
- Vỏ chống nhiễu nối đất một đầu; chỉ nối vỏ chống nhiễu giữa hai trạm FG khi vẫn nhiễu.
- Cáp tín hiệu cách dây động lực tối thiểu 100 mm (SH-080006 §4.4 (6) p.4-5).

### Điện trở kết thúc

| Kiểu truyền | Điện trở | Công suất | Nối tại |
| --- | --- | --- | --- |
| RS-422 | 330 Ω | 1/4 W | Hai trạm ở hai đầu tuyến |
| RS-485 | 110 Ω | 1/2 W | Hai trạm ở hai đầu tuyến |

### Cài đặt truyền thông

| Switch | Nội dung | Giá trị |
| --- | --- | --- |
| 1 | CH1: b8–b15 tốc độ, b0–b7 định dạng truyền | xem bảng dưới |
| 2 | CH1 giao thức | `0H`–`9H` |
| 3 | CH2: b8–b15 tốc độ, b0–b7 định dạng truyền | xem bảng dưới |
| 4 | CH2 giao thức | `0H`–`9H` |
| 5 | Số trạm | `0`–`31` (`0H`–`1FH`) |

| Bit | Ý nghĩa | OFF (0) | ON (1) |
| --- | --- | --- | --- |
| b0 | Chế độ hoạt động | Độc lập | Liên kết (chỉ CH2) |
| b1 | Số bit dữ liệu | 7 | 8 |
| b2 | Bit parity | Không | Có |
| b3 | Parity chẵn/lẻ | Lẻ | Chẵn |
| b4 | Bit stop | 1 | 2 |
| b5 | Mã sum check | Không | Có |
| b6 | Ghi khi RUN | Cấm | Cho phép |
| b7 | Sửa cài đặt | Cấm | Cho phép |

| Mã | bps | Mã | bps |
| --- | --- | --- | --- |
| `00H` | 300 | `07H` | 19200 |
| `01H` | 600 | `08H` | 28800 |
| `02H` | 1200 | `09H` | 38400 |
| `03H` | 2400 | `0AH` | 57600 |
| `04H` | 4800 | `0BH` | 115200 |
| `05H` | 9600 | `0CH` | 230400 (chỉ CH1 của -N/-R2/-R4) |
| `06H` | 14400 | `0FH` | 50 |

| Mã | Giao thức |
| --- | --- |
| `0H` | Kết nối GX Developer |
| `1H`–`5H` | MC protocol format 1–5 |
| `6H` | Non procedure protocol |
| `7H` | Bidirectional protocol |
| `8H` | Liên kết CH1–CH2 |
| `9H` | Pre-defined protocol |
| `EH` | ROM/RAM/switch test |
| `FH` | Loopback test từng trạm |

## 3. Sơ đồ tham chiếu

- Dùng [QJ71C24N-R4](/q/modules/m/qj71c24n-r4) khi cần hai kênh RS-422/485; áp dụng nguyên văn bảng đầu cực CH2 và điện trở kết thúc.
- [QJ71E71-100](/q/modules/m/qj71e71-100) là Ethernet RJ45; không áp dụng cho RS-232/422.
- QJ71C24N là trang mẫu cho cả hai kênh; bảng chân CH1 và CH2 ở mục 1.

## 4. Sơ đồ mạch vào/ra của hãng

Hình D-sub 9, nối 4 dây RS-422/485 và điện trở kết thúc của hãng:

<ManualFigure
  src="/img/manual/serial-dsub9.webp"
  alt="Sơ đồ chân D-sub 9 chân của QJ71C24N: CD, RD, SD, ER, SG, DR, RS, CS, CI"
  caption="Sơ đồ chân D-sub 9 (CH1 RS-232) — D-sub 9 (CH1) + khối đấu dây RS-422/485 (CH2)"
  doc="SH-080006"
  section="§3.2.1"
  page="3-3"
  pdf-url="https://dl.mitsubishielectric.com/dl/fa/document/manual/plc/sh080006/sh080006w.pdf"
/>

<ManualFigure
  src="/img/manual/serial-rs485-4wire.webp"
  alt="Nối RS-422/485 bốn dây: SDA, SDB, RDA, RDB, SG, FG và điện trở kết thúc R"
  caption="Nối 1:1 bốn dây RS-422/485 — D-sub 9 (CH1) + khối đấu dây RS-422/485 (CH2)"
  doc="SH-080006"
  section="§4.4.2"
  page="4-10"
  pdf-url="https://dl.mitsubishielectric.com/dl/fa/document/manual/plc/sh080006/sh080006w.pdf"
/>

<ManualFigure
  src="/img/manual/serial-termination.webp"
  alt="Điện trở kết thúc 330 Ω và 110 Ω với mã màu, cách cắm đúng chiều vào khối đầu cực"
  caption="Điện trở kết thúc 330 Ω/110 Ω và cách cắm — D-sub 9 (CH1) + khối đấu dây RS-422/485 (CH2)"
  doc="SH-080006"
  section="§4.4.2"
  page="4-9"
  pdf-url="https://dl.mitsubishielectric.com/dl/fa/document/manual/plc/sh080006/sh080006w.pdf"
/>

Nguồn: <SourceRef doc="sh080006" page="3.1" />.

## 5. Đấu nối thiết bị ngoài

- Thiết bị RS-232 nối 1:1 qua D-sub 9, chiều dài tối đa 15 m (SH-080006 §3.1 p.3-2).
- Thiết bị RS-422/485 nối 4 dây hoặc 2 dây; tổng chiều dài tuyến tối đa 1200 m (SH-080006 §3.1 p.3-2).
- Điện trở kết thúc 330 Ω cho RS-422, 110 Ω cho RS-485, tại hai trạm đầu tuyến.
- Số trạm duy nhất trên tuyến; đặt 0 khi cấu hình 1:1 (SH-080006 §4.5.2 (1)(d) p.4-18).

### Vùng đệm và tín hiệu bắt tay

| Vùng | CH1 | CH2 | Word đầu | Ghi chú |
| --- | --- | --- | --- | --- |
| Vùng phát | `400H`–`5FFH` | `800H`–`9FFH` | `400H` / `800H` | Word đầu = số word gửi |
| Vùng thu | `600H`–`7FFH` | `A00H`–`BFFH` | `600H` / `A00H` | Word đầu = số word đã nhận |

| Tín hiệu | Ý nghĩa |
| --- | --- |
| `X0` / `X1` | CH1 phát xong bình thường / phát lỗi |
| `X3` / `X4` | CH1 có yêu cầu đọc dữ liệu nhận / phát hiện nhận lỗi |
| `Y0` / `Y1` | CH1 yêu cầu phát / báo đã đọc xong dữ liệu nhận |
| `X1E` | Module sẵn sàng (truy cập được) |

## 6. Checklist trước khi cấp điện

- [ ] Điện trở kết thúc chỉ đặt ở hai trạm đầu tuyến, không đặt ở trạm giữa.
- [ ] Trị số điện trở đúng kiểu truyền: 330 Ω cho RS-422, 110 Ω cho RS-485.
- [ ] Vỏ chống nhiễu nối đất một đầu.
- [ ] SDA/SDB và RDA/RDB đi thành cặp, không tách rời.
- [ ] 2 dây hay 4 dây khớp cài đặt echo back và thiết bị ngoài.
- [ ] Số trạm duy nhất trên tuyến, đặt 0 khi 1:1.
- [ ] Tốc độ, bit dữ liệu, parity, stop bit khớp hai đầu.
- [ ] Cáp tín hiệu cách dây động lực ≥100 mm.
- [ ] Đã chạy loopback test trước khi ghép thiết bị thật.
