---
title: "QJ71LP21-25 — Module truyền thông"
family: q
module: module-qj71lp21-25
status: draft
source: SH-080049
---

<ModulePage id="qj71lp21-25" />

## 1. Nhóm tín hiệu cần đấu

QJ71LP21-25 là module mạng vòng quang MELSECNET/H 25 Mbps. Module không có đầu cực tín hiệu điện; các nhóm cần kiểm tra:

| Nhóm | Tín hiệu | Hướng | Ghi chú |
| --- | --- | --- | --- |
| Cáp quang | Đầu nối quang vào/ra | module ↔ trạm kế | Vòng quang 25 Mbps; một sợi vào, một sợi ra (SH-080049 §1.2) |
| Bus nội bộ | Connector base | module ↔ base | Nhận 5 V qua base, không đấu dây tay |
| Nối đất | FG qua base | — | Theo quy định tủ |

Không có số chân hay đầu cực điện cho tuyến quang; bảng đầu nối và thông số nằm trong SH-080049 §1.2.

## 2. Nguyên tắc đi dây

- **Kiểu kết nối:** đầu nối quang — hai đầu nối quang IN/OUT cho vòng MELSECNET/H (SH-080049 §4.2, p. 4-2).
- Dùng cáp quang hai chiều đúng loại của MELSECNET/H; một sợi phát và một sợi thu cho mỗi trạm.
- Giữ bán kính uốn cáp quang trong giới hạn của manual; không kéo căng hay gập gãy sợi.
- Cắt nguồn trước khi tháo/cắm đầu nối quang; không nhìn trực tiếp vào đầu cáp khi đang cấp điện.
- Giữ nắp bảo vệ đầu nối cho tới sát lúc cắm và đậy lại khi tháo.
- Module lấy nguồn 5 V qua base; không đấu dây nguồn trường vào module.

## 3. Sơ đồ tham chiếu

- Không có trang sibling cùng giao diện quang để tham chiếu. [QJ61BT11N](/q/modules/m/qj61bt11n) là bus RS-485, chỉ đối chiếu kỷ luật tuyến và kết thúc; không áp dụng cáp đồng, điện trở kết thúc hay đầu cực DA/DB.
- [QJ71C24N](/q/modules/m/qj71c24n) là nối tiếp RS-232/422, không áp dụng cho tuyến quang.
- Sơ đồ vòng quang và thông số nằm trong SH-080049 §1.2.

## 4. Sơ đồ mạch vào/ra của hãng

Hình tên bộ phận và đầu nối quang của hãng nằm trong SH-080049 §4.2 (tr. 4-2): <SourceRef doc="sh080049" page="4-2" />.

<ManualFigure
  src="/img/manual/qj71lp21-25-terminals.webp"
  alt="Mặt module QJ71LP21-25: LED, công tắc và hai đầu nối quang IN/OUT"
  caption="Tên bộ phận và đầu nối quang của hãng cho QJ71LP21-25 — đầu nối quang"
  doc="SH-080049"
  section="§4.2"
  page="4-2"
  pdf-url="https://dl.mitsubishielectric.com/dl/fa/document/manual/plc/sh080049/sh080049t.pdf"
/>

## 5. Đấu nối thiết bị ngoài

- Thiết bị ngoài là các trạm MELSECNET/H nối thành vòng quang; mỗi trạm dùng một sợi vào và một sợi ra.
- Không lắp điện trở kết thúc điện cho tuyến quang; kết thúc do đầu nối quang và cấu hình vòng quy định.
- Không trộn cáp quang của hệ khác vào cùng vòng.
- Đánh số trạm và thứ tự vòng theo cấu hình mạng trước khi cắm cáp.

## 6. Checklist trước khi cấp điện

- [ ] Đã cắt nguồn trước khi thao tác cáp quang.
- [ ] Đúng loại cáp quang MELSECNET/H.
- [ ] Mỗi trạm có một sợi vào và một sợi ra.
- [ ] Đầu nối quang sạch, nắp bảo vệ được đậy khi tháo.
- [ ] Bán kính uốn cáp nằm trong giới hạn manual.
- [ ] Không nhìn trực tiếp vào đầu cáp khi cấp điện.
- [ ] Module cắm đúng khe, nhận 5 V qua base.
- [ ] Cấu hình số trạm và thứ tự vòng đã đối chiếu §1.2.
