---
title: "QX41-S1 — Module vào số"
family: q
module: module-qx41s1
status: draft
source: SH-080042
---

<ModulePage id="qx41s1" />

## 1. Nhóm tín hiệu cần đấu

QX41-S1 là module 32 điểm vào 24 VDC. Module dùng common dương: COM nối +24 V và cảm biến NPN kéo từng điểm X về 0 V. Các nhóm tín hiệu cần đấu:

| Nhóm | Tín hiệu | Hướng | Ghi chú |
| --- | --- | --- | --- |
| Ngõ vào | X0…X1F | cảm biến/công tắc → module | 32 điểm, 24 VDC; bảng đầu cực ở SH-080042 §2-10 |
| Cực chung | COM | — | COM về +24 V; NPN kéo X về 0 V |
| Nguồn module | 5 VDC từ base | base → module | Lấy từ nguồn 5 V của base; không đấu nguồn 24 V vào đường này |

## 2. Nguyên tắc đi dây

- **Kiểu kết nối:** đầu nối 40 chân (A20/B20) — hai hàng chân A20/B20, 32 điểm mỗi đầu nối (SH-080042 §2.9, p. 2-11).
- COM phải về +24 V; đấu ngược cực sẽ không bật được điểm vào.
- Dây tín hiệu đi cách dây động lực ≥100 mm; khi buộc phải bó chung, dùng cáp có vỏ bọc và nối đất vỏ ở phía PLC (SH-080483 §4.8.2 p.111).
- Nguồn 24 VDC cho cảm biến tách nhánh và tách cầu chì khỏi nguồn động lực; không lấy nguồn từ nguồn 5 V của base.
- Không nhồi nhiều dây vào một điểm đấu; giữ một dây cho mỗi điểm X.

## 3. Sơ đồ tham chiếu

Sơ đồ gần nhất là [QX40](/q/modules/m/qx40) — common dương. Áp dụng phần COM nối +24 V, photocoupler và cảm biến NPN kéo điểm X về 0 V. Không áp dụng bảng đầu cực TB1–TB18 của QX40 cho QX41-S1; bảng đầu cực riêng ở SH-080042 §2-10.

## 4. Sơ đồ mạch vào/ra của hãng

Sơ đồ chân của hãng cho QX41-S1 nằm trong SH-080042 §2.9: <SourceRef doc="sh080042" page="2-10" />. Hình dưới trích bảng Pin-Outs tại đúng mục này; sơ đồ mạch vào common dương đã trích nằm ở [QX40](/q/modules/m/qx40), common âm ở [QX80](/q/modules/m/qx80).

<ManualFigure
  src="/img/manual/qx41s1-terminals.webp"
  alt="Sơ đồ chân QX41-S1: bảng Pin-Outs với số chân và tên tín hiệu"
  caption="Sơ đồ chân của hãng cho QX41-S1: bảng Pin-Outs với số chân và tên tín hiệu — đầu nối 40 chân (A20/B20)"
  doc="SH-080042"
  section="§2.9"
  page="2-11"
  pdf-url="https://dl.mitsubishielectric.com/dl/fa/document/manual/plc/sh080042/sh080042ah.pdf"
/>

## 5. Đấu nối thiết bị ngoài

- Cảm biến NPN hở collector hoặc công tắc khô nối giữa điểm X và 0 V; COM về +24 V.
- Kiểm tra điện áp nguồn cảm biến sau khi trừ sụt áp dây, nằm trong dải danh định của module.
- Dùng cặp dây có vỏ bọc cho cảm biến xa; nối vỏ bọc một đầu phía tủ PLC.

## 6. Checklist trước khi cấp điện

- [ ] Đã cắt nguồn trước khi đấu dây.
- [ ] COM về +24 V đấu đúng.
- [ ] Cảm biến đúng loại: NPN.
- [ ] Điện áp nguồn nằm trong dải danh định 24 VDC của module.
- [ ] Đã thử từng điểm bằng tay trước khi chạy tự động.
- [ ] Dây tín hiệu cách dây động lực ≥100 mm.
- [ ] Vỏ bọc nối đất một đầu, đúng quy định tủ.
- [ ] Không nhồi nhiều dây vào một điểm đấu.
