---
title: "QX71 — Module vào số"
family: q
module: module-qx71
status: draft
source: SH-080042
---

<ModulePage id="qx71" />

## 1. Nhóm tín hiệu cần đấu

QX71 là module 32 điểm vào 5/12 VDC. Module dùng chung được cả common dương và common âm; phải chọn một kiểu cho cả nhóm điểm. Các nhóm tín hiệu cần đấu:

| Nhóm | Tín hiệu | Hướng | Ghi chú |
| --- | --- | --- | --- |
| Ngõ vào | X0…X1F | cảm biến/công tắc → module | 32 điểm, 5/12 VDC; bảng đầu cực ở SH-080042 §2-21 |
| Cực chung | COM | — | Chọn COM dương hoặc âm, giữ nguyên cho cả nhóm |
| Nguồn module | 5 VDC từ base | base → module | Lấy từ nguồn 5 V của base; không đấu nguồn ngoài vào đường này |

## 2. Nguyên tắc đi dây

- **Kiểu kết nối:** đầu nối 40 chân (A20/B20) — hai hàng chân A20/B20, 32 điểm mỗi đầu nối (SH-080042 §2.16, p. 2-21).
- Chọn COM dương hoặc âm trước khi đi dây; không đổi kiểu giữa các điểm trong cùng nhóm.
- Dây tín hiệu đi cách dây động lực ≥100 mm; khi buộc phải bó chung, dùng cáp có vỏ bọc và nối đất vỏ ở phía PLC (SH-080483 §4.8.2 p.111).
- Nguồn cảm biến/công tắc phải nằm trong dải 5/12 VDC của module, tách nhánh và tách cầu chì khỏi nguồn động lực; không lấy nguồn từ nguồn 5 V của base.
- Không nhồi nhiều dây vào một điểm đấu; giữ một dây cho mỗi điểm X.

## 3. Sơ đồ tham chiếu

Dùng [QX40](/q/modules/m/qx40) và [QX80](/q/modules/m/qx80) để đối chiếu hai cách đấu. Áp dụng nguyên tắc chọn một cực chung cho cả nhóm; không áp dụng bảng đầu cực của hai trang đó — điện áp danh định của module này là 5/12 VDC, bảng đầu cực ở SH-080042 §2-21.

## 4. Sơ đồ mạch vào/ra của hãng

Sơ đồ chân của hãng cho QX71 nằm trong SH-080042 §2.16: <SourceRef doc="sh080042" page="2-21" />. Hình dưới trích bảng Pin-Outs tại đúng mục này; sơ đồ mạch vào common dương đã trích nằm ở [QX40](/q/modules/m/qx40), common âm ở [QX80](/q/modules/m/qx80).

<ManualFigure
  src="/img/manual/qx71-terminals.webp"
  alt="Sơ đồ chân QX71: bảng Pin-Outs với số chân và tên tín hiệu"
  caption="Sơ đồ chân của hãng cho QX71: bảng Pin-Outs với số chân và tên tín hiệu — khối đấu dây kiểu vít — đầu nối 40 chân (A20/B20)"
  doc="SH-080042"
  section="§2.16"
  page="2-21"
  pdf-url="https://dl.mitsubishielectric.com/dl/fa/document/manual/plc/sh080042/sh080042ah.pdf"
/>

## 5. Đấu nối thiết bị ngoài

- Có thể dùng cảm biến NPN hoặc PNP, nhưng phải chọn một kiểu và đấu COM tương ứng cho cả nhóm.
- Không trộn cảm biến NPN và PNP trên các điểm dùng chung một COM.
- Dùng cặp dây có vỏ bọc cho cảm biến xa; nối vỏ bọc một đầu phía tủ PLC.

## 6. Checklist trước khi cấp điện

- [ ] Đã cắt nguồn trước khi đấu dây.
- [ ] COM đã chọn dương hoặc âm và giữ nguyên đấu đúng.
- [ ] Cảm biến đúng loại: NPN hoặc PNP, cùng một kiểu.
- [ ] Điện áp nguồn nằm trong dải danh định 5/12 VDC của module.
- [ ] Đã thử từng điểm bằng tay trước khi chạy tự động.
- [ ] Dây tín hiệu cách dây động lực ≥100 mm.
- [ ] Vỏ bọc nối đất một đầu, đúng quy định tủ.
- [ ] Không nhồi nhiều dây vào một điểm đấu.
