---
title: "QY22 — Module ra số"
family: q
module: module-qy22
status: draft
source: SH-080042
---

<ModulePage id="qy22" />

## 1. Nhóm tín hiệu cần đấu

QY22 là module 16 điểm TRIAC 100–240 VAC. Ngõ ra TRIAC đóng cắt tải AC. Các nhóm tín hiệu cần đấu:

| Nhóm | Tín hiệu | Hướng | Ghi chú |
| --- | --- | --- | --- |
| Ngõ ra | Y0…YF | module → tải | 16 điểm TRIAC, 100–240 VAC, 0,6 A/điểm, 4,8 A/common; bảng đầu cực ở SH-080042 §3-5 |
| Cực chung | COM | — | COM của nhóm tải AC |
| Nguồn tải | 100–240 VAC | nguồn ngoài → tải | Nguồn tải riêng, có cầu chì |
| Bảo vệ ngoài | snubber và cầu chì ngoài | — | Lắp ngoài module, theo loại tải |

## 2. Nguyên tắc đi dây

- **Kiểu kết nối:** khối đấu dây kiểu vít — 18 điểm đấu vít M3, một dây mỗi điểm (SH-080042 §3.4, p. 3-6).
- Chỉ dùng cho tải AC 100–240 VAC.
- Dây tải đi cách dây tín hiệu và dây động lực còn lại; không bó chung dây tải AC với dây tín hiệu DC.
- Lắp cầu chì ngoài cho đường tải; module không thay thế cầu chì bảo vệ tải.
- Không nhồi nhiều dây vào một điểm đấu; giữ một dây cho mỗi điểm Y.

## 3. Sơ đồ tham chiếu

Dùng [QY10](/q/modules/m/qy10) để đối chiếu phía tải AC và bộ triệt xung. Áp dụng phần tải AC và bảo vệ ngoài; không áp dụng tiếp điểm rơ le — QY22 dùng TRIAC, sơ đồ ở SH-080042 §3-5.

## 4. Sơ đồ mạch vào/ra của hãng

Hình dưới trích bảng khối đấu dây của hãng cho QY22 tại SH-080042 §3.4 (tr. 3-6): <SourceRef doc="sh080042" page="3-6" />.

<ManualFigure
  src="/img/manual/qy22-terminals.webp"
  alt="Bảng khối đấu dây QY22: TB1–TB18 và tên tín hiệu"
  caption="Bảng khối đấu dây của hãng cho QY22 — khối đấu dây kiểu vít"
  doc="SH-080042"
  section="§3.4"
  page="3-6"
  pdf-url="https://dl.mitsubishielectric.com/dl/fa/document/manual/plc/sh080042/sh080042ah.pdf"
/>

## 5. Đấu nối thiết bị ngoài

- Chỉ đấu tải AC 100–240 VAC; lắp snubber cho tải cảm.
- Lắp cầu chì ngoài theo dòng tải.
- Kiểm tra dòng rò khi OFF có thể giữ tải nhỏ ở trạng thái ON.

## 6. Checklist trước khi cấp điện

- [ ] Đã cắt nguồn trước khi đấu dây.
- [ ] COM của nhóm tải AC đấu đúng.
- [ ] Nguồn tải đúng 100–240 VAC.
- [ ] Đã lắp snubber và cầu chì cho tải AC.
- [ ] Dòng từng điểm và tổng dòng mỗi common nằm trong định mức 0,6 A/điểm, 4,8 A/common.
- [ ] Đã thử từng điểm bằng tay trước khi chạy tự động.
- [ ] Dây tải đi cách dây tín hiệu và dây động lực còn lại.
- [ ] Không nhồi nhiều dây vào một điểm đấu.
