---
title: "QX81-S2 — Digital input module"
family: q
module: module-qx81s2
status: draft
source: SH-080042
---

<ModulePage id="qx81s2" />

## 1. Signal groups to wire

QX81-S2 is a 32-point 24 VDC input module. The module uses a negative common: COM is tied to 0 V and a PNP sensor drives each X point to +24 V. The signal groups to wire are:

| Group | Signal | Direction | Notes |
| --- | --- | --- | --- |
| Input | X0…X1F | sensor/switch → module | 32 points, 24 VDC; terminal table in SH-080042 §2-29 |
| Common | COM | — | COM to 0 V; PNP drives X to +24 V |
| Module supply | 5 VDC from base | base → module | Taken from the base 5 V rail; never connect a 24 V supply to this rail |

## 2. Wiring principles

- **Connection type:** D-sub 37-pin connector — two rows, pins 1–37, 32 signal points (SH-080042 §2.22, p. 2-29).
- COM must go to 0 V; reversed polarity will never turn an input on.
- Route signal wiring at least 100 mm from power wiring; if they must share a bundle, use shielded cable and ground the shield on the PLC side (SH-080483 §4.8.2 p.111).
- Feed the sensor 24 VDC from a separate branch and fuse, not from the base 5 V rail.
- Do not stuff multiple wires into one terminal; keep one wire per X point.

## 3. Reference diagram

The nearest documented diagram is [QX80](/en/q/modules/m/qx80) — negative common. The COM-to-0 V connection, photocoupler and PNP sensor driving X to +24 V apply. The terminal table and 24 VDC level of QX80 do not apply to QX81-S2; its terminal table is in SH-080042 §2-29.

## 4. Manufacturer input/output circuits

The manufacturer pin-out diagram for QX81-S2 is in SH-080042 §2.22: <SourceRef doc="sh080042" page="2-29" />. The figure below reproduces the Pin-Outs table from that section; the extracted positive-common input circuit is on [QX40](/en/q/modules/m/qx40), the negative-common one on [QX80](/en/q/modules/m/qx80).

<ManualFigure
  src="/img/manual/qx81s2-terminals.webp"
  alt="QX81-S2 pin-out diagram: Pin-Outs table with pin numbers and signal names"
  caption="Manufacturer pin-out diagram for QX81-S2: Pin-Outs table with pin numbers and signal names — 40-pin connector (A20/B20) — D-sub 37-pin connector"
  doc="SH-080042"
  section="§2.22"
  page="2-29"
  pdf-url="https://dl.mitsubishielectric.com/dl/fa/document/manual/plc/sh080042/sh080042ah.pdf"
/>

## 5. External device connections

- Wire a PNP open-collector sensor or dry contact between +24 V and the X point; COM goes to 0 V.
- Check the sensor supply voltage at the terminal, after cable drop, against the module rated range.
- Use shielded twisted pair for remote sensors; ground the shield at one end in the PLC panel.

## 6. Checklist before power-up

- [ ] Power was switched off before wiring.
- [ ] COM wired to 0 V is correct.
- [ ] Sensor type is correct: PNP.
- [ ] Supply voltage is within the module rated range of 24 VDC.
- [ ] Every point was tested by hand before automatic operation.
- [ ] Signal wiring is at least 100 mm from power wiring.
- [ ] Shield grounded at one end, per panel rules.
- [ ] No multiple wires stuffed into one terminal.
