---
title: "Q64P — Module nguồn"
family: q
module: module-q64p
status: draft
source: SH-080483
---

<ModulePage id="q64p" />

## 1. Nhóm tín hiệu cần đấu

Q64P là module nguồn cho base dòng Q. Các nhóm tín hiệu cần đấu:

| Nhóm | Tín hiệu | Hướng | Ghi chú |
| --- | --- | --- | --- |
| Nguồn vào | L, N | nguồn → module | 100–120 / 200–240 VAC (SH-080483 §7.2.1 p.213–215) |
| Nối đất | LG, FG | — | Nối LG với FG rồi nối đất ≤100 Ω (SH-080483 §4.8.1 p.110) |
| Nguồn 5 V | 5 VDC nội bộ | module → base | Không đấu dây tay; định mức 8,5 A (SH-080483 §7.2.1) |
| Ngõ 24 VDC | 24 VDC | module → tải nhỏ | Không có ngõ 24 V |

## 2. Nguyên tắc đi dây

- **Kiểu kết nối:** đầu cực nguồn L/N/LG/FG — L, N, LG, FG và cầu chì đầu vào (SH-080483 §7.1, p. 204).
- Đặt cầu dao/cầu chì riêng cho đường nguồn vào; không dùng chung nhánh với tải I/O.
- Nối LG và FG rồi nối đất; LG mang một nửa điện áp vào, để hở sẽ dễ bị nhiễu (SH-080483 §4.8.1 p.110).
- Nguồn 5 V là nguồn nội bộ cấp cho base và các module; không đấu dây trường vào đường này.
- Tính tổng dòng 5 V của base, CPU và mọi module trước khi chọn nguồn; tổng phải nhỏ hơn định mức 8,5 A.
- Dây nguồn 100/200 VAC và 24 VDC dùng dây tối đa 2 mm², xoắn đôi từ đầu cọc đấu (SH-080483 §4.8.1 p.110).

## 3. Sơ đồ tham chiếu

- Dùng [Q61P](/q/modules/m/q61p) làm mẫu cho nguồn AC 100–240 VAC. Áp dụng L/N, LG/FG và cách tính dòng 5 V; không áp dụng định mức 6 A cho model khác.
- Q63P nhận 24 VDC thay vì AC; chỉ áp dụng phần LG/FG và nguồn 5 V.
- Q62P có thêm ngõ 24 VDC 0,6 A; Q61P/Q63P/Q64P không có ngõ này.
- Q64P chỉ khác định mức 8,5 A; cách đấu nguồn và nối đất giống Q61P.
- Bảng chọn nguồn và ví dụ tính dòng ở [Nguồn và base](/q/system/power-and-base).

## 4. Sơ đồ mạch vào/ra của hãng

Hình tên bộ phận và đầu cực nguồn của hãng nằm trong SH-080483 §7.1 (tr. 204): <SourceRef doc="sh080483" page="204" />.

<ManualFigure
  src="/img/manual/q-series-power-supply-parts.webp"
  alt="Nguồn Q61P/Q62P/Q64P: đầu cực L, N, LG, FG, LED và nắp"
  caption="Tên bộ phận và đầu cực của hãng cho nhóm nguồn Q61P/Q62P/Q64P — đầu cực nguồn L/N/LG/FG"
  doc="SH-080483"
  section="§7.1"
  page="204"
  pdf-url="https://www.mitsubishielectric.com/dl/fa/document/manual/plc/sh080483eng/sh080483engbc.pdf"
/>

Sơ đồ đấu nguồn một hệ thống đã trích nằm ở [Nguồn và base](/q/system/power-and-base), mục nối đất và chống nhiễu.

## 5. Đấu nối thiết bị ngoài

- Nguồn cấp xoay chiều/24 VDC qua cầu dao hoặc cầu chì riêng, có khoảng cách ly khi bảo trì.
- Nối đất tủ theo kiểu một điểm, điện trở ≤100 Ω; dây đất tối đa 2 mm².
- Tải 24 VDC chỉ đấu vào Q62P, tối đa 0,6 A; các model khác dùng nguồn 24 VDC ngoài.
- Không đấu tải trực tiếp vào nguồn 5 V; mọi tải 5 V đi qua module tiêu thụ trên base.

## 6. Checklist trước khi cấp điện

- [ ] Đã cắt nguồn trước khi đấu dây.
- [ ] Điện áp vào đúng 100–120 / 200–240 VAC.
- [ ] Cầu dao/cầu chì đường nguồn đã lắp.
- [ ] LG và FG đã nối đất, điện trở ≤100 Ω.
- [ ] Tổng dòng 5 V của rack nhỏ hơn 8,5 A.
- [ ] Chỉ Q62P mới đấu tải vào ngõ 24 VDC, không quá 0,6 A.
- [ ] Không có dây trường đấu vào nguồn 5 V.
