---
title: "QD75D4 — Module chuyển động"
family: q
module: module-qd75d4
status: draft
source: SH-080058
---

<ModulePage id="qd75d4" />

Nguyên tắc đấu dây, nhóm tín hiệu và hình chân của hãng nằm ở [Đấu dây QD75D4](/q/qd75/wiring). Phần dưới chỉ tóm tắt cách nối driver và giữ checklist trước khi cấp điện; tổng quan chung ở [Tổng quan đấu dây driver](/q/drivers/).

## Đấu driver

Sơ đồ khối dưới đây nối QD75D4 với năm driver đang có tài liệu. Số chân chi tiết và quy tắc riêng của từng driver nằm ở trang tương ứng, không chép lại ở đây.

<DriverWiring driver="overview" />

| Driver | Đầu nối điều khiển | Trang |
| --- | --- | --- |
| MR-J4-A | CN1 | [Trang MR-J4-A](/q/drivers/mr-j4-a) |
| ASDA-B2 | CN1 | [Trang ASDA-B2](/q/drivers/delta-b2) |
| Sigma-7 SGD7S | CN1 | [Trang Sigma-7](/q/drivers/yaskawa-sigma7) |
| MINAS A6 | CN1 | [Trang MINAS A6](/q/drivers/panasonic-minas-a6) |
| DM542 | P1 (khối đầu cực) | [Trang DM542](/q/drivers/stepper-dm542) |

## Checklist trước khi cấp điện

- [ ] Đã cắt nguồn trong suốt quá trình đấu dây.
- [ ] Đúng cặp F+/F−, R+/R−, không đảo giữa các trục.
- [ ] READY (1A11) và RDYCOM (1A12) nối đúng driver tương ứng từng trục.
- [ ] Không quá 2 dây trên một điểm đầu cực.
- [ ] Dây xung tách khỏi dây động lực.
- [ ] Vỏ bọc nối đất một đầu, đúng quy định tủ.
- [ ] Đã đối chiếu số chân với bảng trong SH-080058 — chương đấu dây.
- [ ] Công tắc hành trình cứng và nút dừng khẩn đã đấu độc lập với PLC.
- [ ] Đo thông mạch và đo cách điện trước khi cấp điện.
