---
title: "QD75P4 — Module chuyển động"
family: q
module: module-qd75p4
status: draft
source: SH-080058
---

<ModulePage id="qd75p4" />

## 1. Nhóm tín hiệu cần đấu

QD75P4 là module vị trí 4 trục, ngõ ra xung open collector. Các nhóm tín hiệu cần đấu:

| Nhóm | Tín hiệu | Hướng | Ghi chú |
| --- | --- | --- | --- |
| Xung lệnh | PULSE F, PULSE R | QD75 → driver | Ngõ ra open collector; F = tiến, R = lùi (SH-080058 §3.4) |
| Ngõ vào chức năng | DOG, FLS, RLS, STOP, CHG | driver/công tắc → QD75 | Cùng nhóm vào chức năng như QD75D4 (SH-080058 §3.4.4) |
| Cực chung | COM nhóm vào | — | Chung cho nhóm ngõ vào chức năng (SH-080058 §3.4.4) |
| Xoá lệch | CLEAR, CLEAR COM | QD75 → driver | Chỉ đấu khi cần xoá lệch vị trí (SH-080058 §3.4) |
| READY | READY, RDYCOM | driver → QD75 | Cần cho vòng READY (SH-080058 §3.4) |
| Nguồn module | 5 VDC từ base | base → module | Lấy từ rail 5 V của base |

## 2. Nguyên tắc đi dây

- **Kiểu kết nối:** đầu nối 40 chân (A20/B20) — đầu nối 40 chân cho driver và tín hiệu ngoài (SH-080058 §3.4.2, p. 3-25).
- Ngõ ra xung là open collector, không phải vi sai; đối chiếu điện trở hạn dòng và mức điện áp driver trong SH-080058 §3.4 trước khi đấu.
- Mỗi trục có bộ đầu cực riêng; đánh số dây theo trục để tránh lẫn khi bảo trì.
- Dây xung đi riêng khỏi dây động lực servo; dùng cáp có vỏ bọc, nối đất một đầu.
- Tối đa 2 dây trên một điểm đầu cực; không nhồi thêm dây trung gian.
- Chiều dài cáp xung giữ trong giới hạn SH-080058 §3.4.

## 3. Sơ đồ tham chiếu

- Dùng [QD75D4](/q/modules/m/qd75d4) cho bố trí đầu cực, cách đánh số trục và nhóm ngõ vào chức năng. Áp dụng phần bố trí và DOG/FLS/RLS/STOP/CHG.
- Không áp dụng cặp xung vi sai PULSE F+/F−, R+/R− và mạch ra vi sai của QD75D4; QD75P4 dùng open collector.
- Không áp dụng sơ đồ driver SSCNET của [QD75M1](/q/modules/m/qd75m1) hay [QD77MS4](/q/modules/m/qd77ms4).

## 4. Sơ đồ mạch vào/ra của hãng

Bố trí chân đầu nối ngoại vi của hãng cho QD75P4 nằm trong SH-080058 §3.4.2 (tr. 3-25): <SourceRef doc="sh080058" page="3-25" />.

<ManualFigure
  src="/img/manual/qd75p4-terminals.webp"
  alt="Bố trí chân QD75P4: đầu nối 20 chân, bốn trục AX1–AX4, PULSE, DOG, FLS, RLS, STOP, CHG"
  caption="Bố trí chân đầu nối ngoại vi của hãng cho QD75P4 — đầu nối 40 chân (A20/B20)"
  doc="SH-080058"
  section="§3.4.2"
  page="3-25"
  pdf-url="https://dl.mitsubishielectric.com/dl/fa/document/manual/plc/sh080058/sh080058v.pdf"
/>

## 5. Đấu nối thiết bị ngoài

| Driver | Cáp/đầu nối | Trang |
| --- | --- | --- |
| MR-J4-A | CN1 | [Trang MR-J4-A](/q/drivers/mr-j4-a) |
| ASDA-B2 | CN1 | [Trang ASDA-B2](/q/drivers/delta-b2) |
| Sigma-7 | CN1 | [Trang Sigma-7](/q/drivers/yaskawa-sigma7) |
| MINAS A6 | CN1 | [Trang MINAS A6](/q/drivers/panasonic-minas-a6) |
| DM542 | P1 (khối đầu cực) | [Trang DM542](/q/drivers/stepper-dm542) |

- Đấu PULSE F/R open collector tới đầu vào xung của driver; với driver nhận vi sai, dùng bộ chuyển đổi open collector → vi sai theo manual driver.
- Đấu DOG/FLS/RLS/STOP/CHG theo yêu cầu máy; FLS/RLS không đấu thì phải vô hiệu bằng tham số.
- Đánh số dây hai đầu và ghi rõ trục trước khi bó cáp.

## 6. Checklist trước khi cấp điện

- [ ] Đã cắt nguồn trong suốt quá trình đấu dây.
- [ ] Đúng trục và đúng chiều PULSE F/R.
- [ ] Đã đối chiếu điện trở hạn dòng/mức áp driver với ngõ ra open collector.
- [ ] READY và RDYCOM nối đúng driver từng trục.
- [ ] Không quá 2 dây trên một điểm đầu cực.
- [ ] Dây xung tách khỏi dây động lực.
- [ ] Vỏ bọc nối đất một đầu.
- [ ] Đã đối chiếu số chân với SH-080058.
- [ ] Công tắc hành trình cứng và nút dừng khẩn đấu độc lập với PLC.
