---
title: "QI60 — Module vào số"
family: q
module: module-qi60
status: draft
source: SH-080042
---

<ModulePage id="qi60" />

## 1. Nhóm tín hiệu cần đấu

QI60 là module 16 điểm vào 24 VDC. Module ngõ vào ngắt 24 VDC; cực chung và điều kiện ngắt theo SH-080042 §5-1. Các nhóm tín hiệu cần đấu:

| Nhóm | Tín hiệu | Hướng | Ghi chú |
| --- | --- | --- | --- |
| Ngõ vào | X0…XF | cảm biến/công tắc → module | 16 điểm, 24 VDC; bảng đầu cực ở SH-080042 §5-1 |
| Cực chung | COM | — | Theo §5-1; không suy từ module vào thường |
| Nguồn module | 5 VDC từ base | base → module | Lấy từ nguồn 5 V của base; không đấu nguồn 24 V vào đường này |

## 2. Nguyên tắc đi dây

- **Kiểu kết nối:** khối đấu dây kiểu vít — 18 điểm đấu vít M3, một dây mỗi điểm (SH-080042 §5.1, p. 5-2).
- Cực chung và chiều tín hiệu ngắt theo §5-1; không đấu theo thói quen của module vào thường.
- Dây tín hiệu đi cách dây động lực ≥100 mm; khi buộc phải bó chung, dùng cáp có vỏ bọc và nối đất vỏ ở phía PLC (SH-080483 §4.8.2 p.111).
- Nguồn 24 VDC cho cảm biến tách nhánh và tách cầu chì khỏi nguồn động lực; không lấy nguồn từ nguồn 5 V của base.
- Không nhồi nhiều dây vào một điểm đấu; giữ một dây cho mỗi điểm X.

## 3. Sơ đồ tham chiếu

[QX40](/q/modules/m/qx40) cho mạch vào thường common dương. Chỉ áp dụng phần cách ly photocoupler; không áp dụng cho chức năng ngắt — điều kiện ngắt và cực chung ở SH-080042 §5-1.

## 4. Sơ đồ mạch vào/ra của hãng

Sơ đồ đầu cực của hãng cho QI60 nằm trong SH-080042 §5.1: <SourceRef doc="sh080042" page="5-1" />. Hình dưới trích bảng đầu cực tại đúng mục này; sơ đồ mạch vào common dương đã trích nằm ở [QX40](/q/modules/m/qx40), common âm ở [QX80](/q/modules/m/qx80).

<ManualFigure
  src="/img/manual/qi60-terminals.webp"
  alt="Sơ đồ đầu cực QI60: khối TB1–TB18 và tên tín hiệu"
  caption="Sơ đồ đầu cực của hãng cho QI60: khối TB1–TB18 và tên tín hiệu — khối đấu dây kiểu vít"
  doc="SH-080042"
  section="§5.1"
  page="5-2"
  pdf-url="https://dl.mitsubishielectric.com/dl/fa/document/manual/plc/sh080042/sh080042ah.pdf"
/>

## 5. Đấu nối thiết bị ngoài

- Nguồn tạo ngắt là công tắc khô hoặc cảm biến 24 VDC; độ rộng xung và điều kiện ngắt theo SH-080042 §5-1.
- Dùng cặp dây có vỏ bọc cho nguồn ngắt; nối vỏ bọc một đầu phía tủ PLC.
- Không dùng chung cực COM với nhóm vào thường nếu §5-1 quy định cực riêng.

## 6. Checklist trước khi cấp điện

- [ ] Đã cắt nguồn trước khi đấu dây.
- [ ] cực chung và điều kiện ngắt đúng §5-1 đấu đúng.
- [ ] Cảm biến đúng loại: nguồn ngắt 24 VDC.
- [ ] Điện áp nguồn nằm trong dải danh định 24 VDC của module.
- [ ] Đã thử từng điểm bằng tay trước khi chạy tự động.
- [ ] Dây tín hiệu cách dây động lực ≥100 mm.
- [ ] Vỏ bọc nối đất một đầu, đúng quy định tủ.
- [ ] Không nhồi nhiều dây vào một điểm đấu.
