---
title: "QJ71C24N-R4 — Module truyền thông"
family: q
module: module-qj71c24n-r4
status: draft
source: SH-080006
---

<ModulePage id="qj71c24n-r4" />

## 1. Nhóm tín hiệu cần đấu

QJ71C24N-R4 có hai kênh RS-422/485. Mỗi kênh dùng cùng bộ đầu cực:

| Nhóm | Tín hiệu | Hướng | Ghi chú |
| --- | --- | --- | --- |
| Phát | SDA, SDB | module → thiết bị ngoài | Cặp phát vi sai (SH-080006 §3.1 p.3-1) |
| Thu | RDA, RDB | thiết bị ngoài → module | Cặp thu vi sai (SH-080006 §3.1 p.3-1) |
| Chung | SG | — | Tín hiệu chung (SH-080006 §3.1 p.3-1) |
| Đất vỏ | (FG) | — | Nối đất tủ; nối với SLD trong module (SH-080006 §4.4.2 p.4-8) |

| Đầu cực | Tín hiệu | 4 dây | 2 dây (RS-485) |
| --- | --- | --- | --- |
| SDA | Dữ liệu phát A | nối RDA thiết bị ngoài | nối chung với RDA, đi trên dây A |
| SDB | Dữ liệu phát B | nối RDB thiết bị ngoài | nối chung với RDB, đi trên dây B |
| RDA | Dữ liệu thu A | nối SDA thiết bị ngoài | nối chung với SDA |
| RDB | Dữ liệu thu B | nối SDB thiết bị ngoài | nối chung với SDB |
| SG | Tín hiệu chung | nối SG thiết bị ngoài | nối SG thiết bị ngoài |
| (FG) | Đất vỏ | theo quy định tủ | theo quy định tủ |

## 2. Nguyên tắc đi dây

- **Kiểu kết nối:** khối đấu dây RS-422/485 (CH1, CH2) — hai khối 6 điểm RS-422/485 (SH-080006 §3.3, p. 3-7).
- SDA/SDB và RDA/RDB đi thành cặp, không tách rời (SH-080006 §4.4.2 (1)(b)3 p.4-8).
- Điện trở kết thúc 330 Ω cho RS-422 hoặc 110 Ω cho RS-485, chỉ đặt ở hai trạm đầu tuyến (SH-080006 §4.4.2 (1)(c) p.4-9).
- Vỏ chống nhiễu nối đất một đầu; chỉ nối vỏ chống nhiễu giữa hai trạm FG khi vẫn nhiễu (SH-080006 §4.4 p.4-5).
- Cáp tín hiệu cách dây động lực tối thiểu 100 mm (SH-080006 §4.4 (6) p.4-5).
- Cài đặt 2 dây hay 4 dây phải khớp chức năng echo back và thiết bị ngoài (SH-080006 §3.3.4 p.3-12).

## 3. Sơ đồ tham chiếu

- Dùng [QJ71C24N](/q/modules/m/qj71c24n) cho bảng đầu cực CH2, hình nối 4 dây và điện trở kết thúc. Áp dụng nguyên văn cho cả hai kênh của -R4.
- Không áp dụng kênh CH1 RS-232 D-sub 9 của QJ71C24N; -R4 không có kênh RS-232.
- [QJ71E71-100](/q/modules/m/qj71e71-100) là Ethernet, không áp dụng cho tuyến RS-422/485.

## 4. Sơ đồ mạch vào/ra của hãng

Sơ đồ đầu cực RS-422/485 của hãng nằm trong SH-080006 §4.4.2 (tr. 4-8): <SourceRef doc="sh080006" page="4-8" />.

<ManualFigure
  src="/img/manual/qj71c24n-r4-terminals.webp"
  alt="Đầu cực RS-422/485 của QJ71C24N-R4: SDA, SDB, RDA, RDB, SG, FG"
  caption="Sơ đồ đầu cực RS-422/485 của hãng cho QJ71C24N-R4 — khối đấu dây RS-422/485 (CH1, CH2)"
  doc="SH-080006"
  section="§4.4.2"
  page="4-8"
  pdf-url="https://dl.mitsubishielectric.com/dl/fa/document/manual/plc/sh080006/sh080006w.pdf"
/>

## 5. Đấu nối thiết bị ngoài

- Dùng cáp đôi xoắn có vỏ bọc cho từng cặp SDA/SDB và RDA/RDB.
- Thiết bị ngoài RS-422 4 dây đấu chéo SDA→RDA, RDA→SDA; RS-485 2 dây gộp SDA với RDA và SDB với RDB.
- Điện trở kết thúc 330 Ω hoặc 110 Ω tại hai trạm đầu tuyến, không đặt ở trạm giữa.
- Khoảng cách RS-422/485 tối đa 1200 m cho toàn tuyến (SH-080006 §3.1 p.3-2).

## 6. Checklist trước khi cấp điện

- [ ] Đã cắt nguồn trước khi đấu dây.
- [ ] SDA/SDB và RDA/RDB đi thành cặp.
- [ ] Điện trở kết thúc đúng trị số và chỉ ở hai đầu tuyến.
- [ ] 2 dây hay 4 dây khớp cài đặt echo back.
- [ ] Vỏ bọc nối đất một đầu.
- [ ] Cáp tín hiệu cách dây động lực ≥100 mm.
- [ ] Số trạm duy nhất trên tuyến.
- [ ] Đã chạy loopback test trước khi ghép thiết bị thật.
