---
title: "QX40 — Module vào số"
family: q
module: module-qx40
status: draft
source: SH-080042
---

<ModulePage id="qx40" />

## 1. Nhóm tín hiệu cần đấu

QX40 là module 16 điểm vào 24 VDC kiểu common dương. COM nối +24 V và cảm biến NPN kéo từng điểm X về 0 V. Bảng khối đấu dây TB1–TB18 do hãng công bố:

<ManualFigure
  src="/img/manual/qx40-terminals.webp"
  alt="Bảng khối đấu dây QX40: TB1 đến TB18, X0 đến XF và COM"
  caption="Khối đấu dây QX40: TB1–TB16 cho X0–XF, TB17 là COM — khối đấu dây kiểu vít"
  doc="SH-080042"
  section="§2.4"
  page="2-4"
  pdf-url="https://dl.mitsubishielectric.com/dl/fa/document/manual/plc/sh080042/sh080042ah.pdf"
/>

Khối đấu dây QX40 đi theo thứ tự TB1–TB16 cho X0–XF, TB17 là COM chung cho cả 16 điểm, TB18 để trống. Số hiệu X/Y của MELSEC Q dùng hệ hex, nên sau X9 là XA và điểm cuối của module 16 điểm là XF.

| Nhóm | Tín hiệu | Hướng | Ghi chú |
| --- | --- | --- | --- |
| Ngõ vào | X0…XF | cảm biến/công tắc → module | 16 điểm, 24 VDC, khoảng 4 mA/điểm (SH-080042 §2.4 p.2-4) |
| Cực chung | COM (TB17) | — | Nối +24 V; NPN kéo X về 0 V (SH-080042 §2.4 p.2-4) |
| Đầu cực trống | TB18 | — | Không dùng (Vacant) (SH-080042 §2.4 p.2-4) |
| Nguồn module | 5 VDC từ base | base → module | 50 mA khi toàn bộ điểm ON (SH-080042 §2.4 p.2-4) |

## 2. Nguyên tắc đi dây

- **Kiểu kết nối:** khối đấu dây kiểu vít — 18 điểm đấu vít M3, một dây mỗi điểm (SH-080042 §2.4, p. 2-4).
- COM phải về +24 V; đấu ngược cực sẽ không bật được điểm vào.
- Dây tín hiệu đi cách dây động lực ≥100 mm; khi buộc phải bó chung, dùng cáp có vỏ bọc và nối đất vỏ ở phía PLC (SH-080483 §4.8.2 p.111).
- Nguồn 24 VDC cho cảm biến tách nhánh và tách cầu chì khỏi nguồn động lực; không lấy nguồn từ nguồn 5 V của base.
- Siết cầu đấu M3 đúng lực 0,42–0,58 N·m (SH-080042 §1.2.6 p.1-17).

## 3. Sơ đồ tham chiếu

Sơ đồ gần nhất cho chiều ngược lại là [QX80](/q/modules/m/qx80) — common âm. Chỉ đối chiếu phần photocoupler và cách ly; không áp dụng cực COM nối 0 V hay cảm biến PNP cho QX40. Bảng đầu cực của QX40 nằm ngay trong mục 1 ở trên.

## 4. Sơ đồ mạch vào/ra của hãng

Sơ đồ chính thức của hãng cho mạch vào QX40 (common dương):

<ManualFigure
  src="/img/manual/qx40-input-circuit.webp"
  alt="Mạch vào QX40 common dương: photocoupler, điện trở 4,7 kΩ"
  caption="Mạch vào QX40: photocoupler, COM dương — khối đấu dây kiểu vít"
  doc="SH-080042"
  section="§2.4"
  page="2-4"
  pdf-url="https://dl.mitsubishielectric.com/dl/fa/document/manual/plc/sh080042/sh080042ah.pdf"
/>

### Thông số ngõ vào

| Hạng mục | Giá trị | Nguồn |
| --- | --- | --- |
| Số điểm vào | 16 điểm | SH-080042 §2.4 p.2-4 |
| Điện áp vào định mức | 24 VDC (+20/−15 %, ripple ≤ 5 %) | SH-080042 §2.4 p.2-4 |
| Dòng vào định mức | khoảng 4 mA | SH-080042 §2.4 p.2-4 |
| Ngưỡng ON | ≥ 19 V / ≥ 3 mA | SH-080042 §2.4 p.2-4 |
| Ngưỡng OFF | ≤ 11 V / ≤ 1,7 mA | SH-080042 §2.4 p.2-4 |
| Trở kháng vào | khoảng 5,6 kΩ | SH-080042 §2.4 p.2-4 |
| Thời gian đáp ứng | 1/5/10/20/70 ms, đặt trong PLC parameter (mặc định 10 ms) | SH-080042 §2.4 p.2-4 |
| Cách ly | Photocoupler | SH-080042 §2.4 p.2-4 |
| Số điểm chiếm dụng | 16 điểm (khai báo 16 điểm vào) | SH-080042 §2.4 p.2-4 |
| Dòng tiêu thụ 5 VDC | 50 mA (TYP., toàn bộ điểm ON) | SH-080042 §2.4 p.2-4 |

## 5. Đấu nối thiết bị ngoài

- Cảm biến NPN hở collector hoặc công tắc khô nối giữa điểm X và 0 V; COM về +24 V.
- Kiểm tra điện áp nguồn cảm biến sau khi trừ sụt áp dây, nằm trong dải 24 VDC +20/−15 %.
- Dùng cặp dây có vỏ bọc cho cảm biến xa; nối vỏ bọc một đầu phía tủ PLC.
- Với cảm biến hai dây, kiểm tra dòng rò khi OFF để tránh giữ điểm vào ở mức ON.

## 6. Checklist trước khi cấp điện

- [ ] Đã cắt nguồn trước khi đấu dây.
- [ ] COM (TB17) về +24 V, không đấu nhầm 0 V.
- [ ] Cảm biến đúng loại NPN hoặc công tắc khô.
- [ ] Điện áp nguồn 24 VDC nằm trong dải +20/−15 %.
- [ ] Đã thử từng điểm X0…XF bằng tay trước khi chạy tự động.
- [ ] Dây tín hiệu cách dây động lực ≥100 mm.
- [ ] Vỏ bọc nối đất một đầu, đúng quy định tủ.
- [ ] Không nhồi nhiều dây vào một điểm đấu; siết cầu đấu M3 đúng lực.
