---
title: "QX50 — Module vào số"
family: q
module: module-qx50
status: draft
source: SH-080042
---

<ModulePage id="qx50" />

## 1. Nhóm tín hiệu cần đấu

QX50 là module 16 điểm vào 48 VDC/48 VAC. Module dùng chung được cả common dương và common âm; phải chọn một kiểu cho cả nhóm điểm. Các nhóm tín hiệu cần đấu:

| Nhóm | Tín hiệu | Hướng | Ghi chú |
| --- | --- | --- | --- |
| Ngõ vào | X0…XF | cảm biến/công tắc → module | 16 điểm, 48 VDC/48 VAC; bảng đầu cực ở SH-080042 §2-17 |
| Cực chung | COM | — | Chọn COM dương hoặc âm, giữ nguyên cho cả nhóm |
| Nguồn module | 5 VDC từ base | base → module | Lấy từ nguồn 5 V của base; không đấu nguồn ngoài vào đường này |

## 2. Nguyên tắc đi dây

- **Kiểu kết nối:** khối đấu dây kiểu vít — 18 điểm đấu vít M3, một dây mỗi điểm (SH-080042 §2.13, p. 2-17).
- Chọn COM dương hoặc âm trước khi đi dây; không đổi kiểu giữa các điểm trong cùng nhóm.
- Dây tín hiệu đi cách dây động lực ≥100 mm; khi buộc phải bó chung, dùng cáp có vỏ bọc và nối đất vỏ ở phía PLC (SH-080483 §4.8.2 p.111).
- Nguồn cảm biến/công tắc phải nằm trong dải 48 VDC hoặc 48 VAC theo chế độ đã chọn, tách nhánh và tách cầu chì khỏi nguồn động lực; không lấy nguồn từ nguồn 5 V của base.
- Không nhồi nhiều dây vào một điểm đấu; giữ một dây cho mỗi điểm X.

## 3. Sơ đồ tham chiếu

Dùng [QX40](/q/modules/m/qx40) và [QX80](/q/modules/m/qx80) để đối chiếu hai cách đấu. Áp dụng nguyên tắc chọn một cực chung cho cả nhóm; không áp dụng bảng đầu cực của hai trang đó — điện áp danh định của module này là 48 VDC/48 VAC, bảng đầu cực ở SH-080042 §2-17.

## 4. Sơ đồ mạch vào/ra của hãng

Sơ đồ đầu cực của hãng cho QX50 nằm trong SH-080042 §2.13: <SourceRef doc="sh080042" page="2-17" />. Hình dưới trích bảng đầu cực tại đúng mục này; sơ đồ mạch vào common dương đã trích nằm ở [QX40](/q/modules/m/qx40), common âm ở [QX80](/q/modules/m/qx80).

<ManualFigure
  src="/img/manual/qx50-terminals.webp"
  alt="Sơ đồ đầu cực QX50: khối TB1–TB18 và tên tín hiệu"
  caption="Sơ đồ đầu cực của hãng cho QX50: khối TB1–TB18 và tên tín hiệu — khối đấu dây kiểu vít"
  doc="SH-080042"
  section="§2.13"
  page="2-17"
  pdf-url="https://dl.mitsubishielectric.com/dl/fa/document/manual/plc/sh080042/sh080042ah.pdf"
/>

## 5. Đấu nối thiết bị ngoài

- Ở chế độ 48 VDC: có thể dùng cảm biến NPN hoặc PNP, nhưng phải chọn một kiểu và đấu COM tương ứng cho cả nhóm.
- Ở chế độ 48 VAC: dùng công tắc khô hoặc cảm biến AC đúng điện áp danh định; không đấu cảm biến DC vào ngõ vào AC.
- Không trộn cảm biến NPN và PNP trên các điểm dùng chung một COM khi chạy chế độ 48 VDC.
- Dùng cặp dây có vỏ bọc cho cảm biến xa; nối vỏ bọc một đầu phía tủ PLC.

## 6. Checklist trước khi cấp điện

- [ ] Đã cắt nguồn trước khi đấu dây.
- [ ] COM đã chọn dương hoặc âm và giữ nguyên đấu đúng.
- [ ] Cảm biến đúng loại theo chế độ: NPN hoặc PNP (48 VDC), hoặc công tắc khô/cảm biến AC (48 VAC).
- [ ] Điện áp nguồn nằm trong dải danh định 48 VDC/48 VAC của module.
- [ ] Đã thử từng điểm bằng tay trước khi chạy tự động.
- [ ] Dây tín hiệu cách dây động lực ≥100 mm.
- [ ] Vỏ bọc nối đất một đầu, đúng quy định tủ.
- [ ] Không nhồi nhiều dây vào một điểm đấu.
