---
title: "QX80 — Module vào số"
family: q
module: module-qx80
status: draft
source: SH-080042
---

<ModulePage id="qx80" />

## 1. Nhóm tín hiệu cần đấu

QX80 là module 16 điểm vào 24 VDC kiểu common âm. COM nối 0 V và cảm biến PNP đẩy từng điểm X lên +24 V. Các nhóm tín hiệu cần đấu:

<ManualFigure
  src="/img/manual/qx80-terminals.webp"
  alt="Sơ đồ đầu cực QX80: khối TB1–TB18 và tên tín hiệu"
  caption="Sơ đồ đầu cực của hãng cho QX80: khối TB1–TB18 và tên tín hiệu — khối đấu dây kiểu vít"
  doc="SH-080042"
  section="§2.18"
  page="2-24"
  pdf-url="https://dl.mitsubishielectric.com/dl/fa/document/manual/plc/sh080042/sh080042ah.pdf"
/>

| Nhóm | Tín hiệu | Hướng | Ghi chú |
| --- | --- | --- | --- |
| Ngõ vào | X0…XF | cảm biến/công tắc → module | 16 điểm, 24 VDC, khoảng 4 mA/điểm (SH-080042 §2.18 p.2-24) |
| Cực chung | COM | — | Nối 0 V; PNP đẩy X lên +24 V (SH-080042 §2.18 p.2-24) |
| Nguồn module | 5 VDC từ base | base → module | Lấy từ nguồn 5 V của base; không đấu nguồn 24 V vào đường này |

## 2. Nguyên tắc đi dây

- **Kiểu kết nối:** khối đấu dây kiểu vít — 18 điểm đấu vít M3, một dây mỗi điểm (SH-080042 §2.18, p. 2-24).
- COM phải về 0 V; đấu ngược cực sẽ không bật được điểm vào.
- Dây tín hiệu đi cách dây động lực ≥100 mm; khi buộc phải bó chung, dùng cáp có vỏ bọc và nối đất vỏ ở phía PLC (SH-080483 §4.8.2 p.111).
- Nguồn 24 VDC cho cảm biến tách nhánh và tách cầu chì khỏi nguồn động lực.
- Không nhồi nhiều dây vào một điểm đấu; giữ một dây cho mỗi điểm X.

## 3. Sơ đồ tham chiếu

Sơ đồ gần nhất cho chiều ngược lại là [QX40](/q/modules/m/qx40) — common dương. Chỉ đối chiếu phần photocoupler và cách ly; không áp dụng COM nối +24 V hay cảm biến NPN cho QX80. Bảng đầu cực riêng của QX80 ở SH-080042 §2.18.

## 4. Sơ đồ mạch vào/ra của hãng

Sơ đồ chính thức của hãng cho mạch vào QX80 (common âm):

<ManualFigure
  src="/img/manual/qx80-input-circuit.webp"
  alt="Mạch vào QX80 common âm: photocoupler và COM nối 0 V"
  caption="Mạch vào QX80: photocoupler, COM âm — khối đấu dây kiểu vít"
  doc="SH-080042"
  section="§2.18"
  page="2-24"
  pdf-url="https://dl.mitsubishielectric.com/dl/fa/document/manual/plc/sh080042/sh080042ah.pdf"
/>

## 5. Đấu nối thiết bị ngoài

- Cảm biến PNP hở collector hoặc công tắc khô nối giữa +24 V và điểm X; COM về 0 V.
- Kiểm tra điện áp nguồn cảm biến sau khi trừ sụt áp dây, nằm trong dải 24 VDC +20/−15 %.
- Dùng cặp dây có vỏ bọc cho cảm biến xa; nối vỏ bọc một đầu phía tủ PLC.
- Với cảm biến hai dây, kiểm tra dòng rò khi OFF để tránh giữ điểm vào ở mức ON.

## 6. Checklist trước khi cấp điện

- [ ] Đã cắt nguồn trước khi đấu dây.
- [ ] COM về 0 V, không đấu nhầm +24 V.
- [ ] Cảm biến đúng loại PNP hoặc công tắc khô.
- [ ] Điện áp nguồn 24 VDC nằm trong dải +20/−15 %.
- [ ] Đã thử từng điểm X0…XF bằng tay trước khi chạy tự động.
- [ ] Dây tín hiệu cách dây động lực ≥100 mm.
- [ ] Vỏ bọc nối đất một đầu, đúng quy định tủ.
- [ ] Không nhồi nhiều dây vào một điểm đấu.
